# Study 3: islanded IEEE 33-bus feeder (Baran & Wu 1989) with the Study 2 plant scaled by
# k = 3.715 / 0.8 = 4.64375. Everything not listed here is inherited from Study 2.
# S_base is scaled by k as well, so every per-unit parameter of Study 2 stays the same.
base: ../../configs/default.yaml
data:
  load_csv: study3_ieee33/data/egat_load_ieee33.csv     # EGAT 2024 Northeast demand, peak = 3.715 MW (published total)
  processed_csv: study3_ieee33/data/hourly_resource_ieee33.csv
system:
  s_base_mva: 9.2875                  # 2 MVA x k
  wind: {rated_mw: 4.64375}            # 1.0 MW x k
  pv: {rated_mw: 3.715}                # 0.8 MW x k
  bess: {power_mw: 2.321875, energy_mwh: 9.2875}     # 0.5 MW / 2 MWh x k
  diesel:                              # author decision (18 Nov 2026), option A: the published machine as it is
    rated_mw: 3.92                     # 4.9 MVA x 0.8 pf
    sync_coeff_pu: 1.8448              # 1 / X'd on S_base (0.286 x 9.2875 / 4.9); weights the rotor-speed frequency
    machine:                           # Mahtani et al., IEEE Trans. Ind. Appl. 61(3), 2025, Table II (4.9 MVA, 11 kV, 1500 rpm)
      rated_mva: 4.9
      xd: 2.18
      xq: 0.950
      xdp: 0.286
      tdo_s: 4.0
    avr:                               # IEEE Std 421.5-2016 Type AC8C, sample data Table H.18 (Annex H.13)
      k_pr: 80.0
      k_ir: 5.0
      k_dr: 10.0
      t_dr: 0.02
      k_a: 1.0
      t_a: 0.01
      v_rmax: 35.0
      v_rmin: 0.0
      k_p: 1.0
      v_bmax: 1.25
      k_c: 0.55
      k_d: 1.1
      k_e: 1.0
      t_e: 1.2
      v_femax: 6.0
      e1: 9.0
      se_e1: 3.0
      e2: 6.5
      se_e2: 0.3
  vsg:
    q_droop_mq: 0.05                   # UNIFI v3 (UNIFI-2026-2-1), Table 7: m_Q(0) default 0.05 pu/pu
    q_capability_frac: 0.44            # IEEE 1547-2018 Cat. B: 44 % of nameplate apparent power (OpenDER / NREL highlights)
  res_freq_droop:                      # IEEE 1547-2018 Cat. III frequency-droop defaults (EPRI OpenDER 2.2.0)
    deadband_hz: 0.036                 # PF_DBUF / PF_DBOF at the standard's 60 Hz -> applied as 0.06 % of nominal
    standard_f_nom_hz: 60.0
    droop: 0.05                        # PF_KUF / PF_KOF
    olrt_s: 5.0                        # PF_OLRT
  res_volt_var:                        # IEEE 1547-2018 Cat. B volt-var defaults (EPRI OpenDER 2.2.0, AS-with std-values.csv)
    v1: 0.92
    q1: 0.44
    v2: 0.98
    q2: 0.0
    v3: 1.02
    q3: 0.0
    v4: 1.08
    q4: -0.44
    olrt_s: 5.0
    q_capability_frac: 0.44
  load: {peak_mw: 3.715, min_mw: 1.393125}
  disturbance:
    step_mw_range: [0.92875, 1.8575]   # 0.2-0.4 MW x k
    max_cumulative_mw: 1.8575
    design_step_mw: 1.8575
  network:
    model: ieee33
    v_base_kv: 12.66
    bus_diesel: 1
    bus_vsg: 18
    bus_res: 33                        # PV and wind
    load_model: constant_power         # as in the published case; constant_impedance is an option
    voltage_control: true              # diesel AC8C AVR + salient machine, VSG Q-V droop, PV/wind volt-var
    res_support: ieee1547_droop        # author decision 18 Nov 2026: PV/wind frequency droop, not the VSG PV share
env:
  action_dims: 2                       # (J_v, D_v); the PV share is not used with ieee1547_droop
eval:
  out_dir: study3_ieee33/results
  adaptive_base: tuned                 # adaptive rules centred on the tuned fixed VSG (same base as the RL residual)
  controllers: [fixed, fixed_tuned, fixed_feasible, bang_bang, adaptive_rocof, adaptive_dir, fuzzy, ddpg, td3]
train:
  out_dir: study3_ieee33/runs
